within OpenRESV.Electrical.Machines.PSSE;
model GENCLS "Classic generator model that can also represent an infinite bus"
  extends OpenRESV.Electrical.Essentials.pfComponent(
    final enabledisplayPF=false,
    final enableangle_0=true,
    final enablev_0=true,
    final enableQ_0=true,
    final enableP_0=true,
    final enablefn=false,
    final enableV_b=false,
    final enableS_b=false);
  OpenRESV.Interfaces.PwPin p(
    vr(start=vr0),
    vi(start=vi0),
    ir(start=ir0),
    ii(start=ii0)) annotation (Placement(transformation(
        origin={100,0},
        extent={{-10,-10},{10,10}})));
  parameter OpenRESV.Types.ApparentPower M_b=100e6
    "Machine base power rating"
    annotation (Dialog(group="Machine parameters"));
  parameter OpenRESV.Types.Time H=0 "Inertia constant"
    annotation (Dialog(group="Machine parameters"));
  parameter Real D=0 "Damping coefficient"
    annotation (Dialog(group="Machine parameters"));
  parameter OpenRESV.Types.PerUnit R_a=0 "Armature resistance"
    annotation (Dialog(group="Machine parameters"));
  parameter OpenRESV.Types.PerUnit X_d=0.2 "d-axis transient reactance"
    annotation (Dialog(group="Machine parameters"));
  OpenRESV.Types.Angle delta(start=delta0, fixed=true) "Rotor angle";
  OpenRESV.Types.PerUnit omega(start=0, fixed=true) "Rotor speed";
  OpenRESV.Types.PerUnit V(start=v_0) "Bus voltage magnitude";
  OpenRESV.Types.Angle anglev(start=angle_0) "Bus voltage angle";
  OpenRESV.Types.PerUnit eq(start=vf0, fixed=true)
    "Constant emf behind transient reactance";
  OpenRESV.Types.PerUnit vd(start=vd0) "d-axis voltage";
  OpenRESV.Types.PerUnit vq(start=vq0) "q-axis voltage";
  OpenRESV.Types.PerUnit id(start=id0) "d-axis current";
  OpenRESV.Types.PerUnit iq(start=iq0) "q-axis current";
  OpenRESV.Types.PerUnit P(start=P_0/S_b) "Active power (system base)";
  OpenRESV.Types.PerUnit Q(start=Q_0/S_b)
    "Reactive power (system base)";
protected
  parameter Real CoB=M_b/S_b "Change from system to machine base";
  parameter OpenRESV.Types.PerUnit p0=P_0/M_b
    "Initial active power (machine base)";
  parameter OpenRESV.Types.PerUnit q0=Q_0/M_b
    "Initial reactive power (machine base)";
  parameter OpenRESV.Types.PerUnit vr0=v_0*cos(angle_0);
  parameter OpenRESV.Types.PerUnit vi0=v_0*sin(angle_0);
  parameter OpenRESV.Types.PerUnit ir0=(p0*vr0 + q0*vi0)/(vr0^2 + vi0^2);
  parameter OpenRESV.Types.PerUnit ii0=(p0*vi0 - q0*vr0)/(vr0^2 + vi0^2);
  parameter OpenRESV.Types.Angle delta0=atan2(vi0 + R_a*ii0 + X_d*ir0,
      vr0 + R_a*ir0 - X_d*ii0);
  parameter OpenRESV.Types.PerUnit vd0=vr0*cos(Modelica.Constants.pi/2 -
      delta0) - vi0*sin(Modelica.Constants.pi/2 - delta0);
  parameter OpenRESV.Types.PerUnit vq0=vr0*sin(Modelica.Constants.pi/2 -
      delta0) + vi0*cos(Modelica.Constants.pi/2 - delta0);
  parameter OpenRESV.Types.PerUnit id0=ir0*cos(Modelica.Constants.pi/2 -
      delta0) - ii0*sin(Modelica.Constants.pi/2 - delta0);
  parameter OpenRESV.Types.PerUnit iq0=ir0*sin(Modelica.Constants.pi/2 -
      delta0) + ii0*cos(Modelica.Constants.pi/2 - delta0);
  parameter OpenRESV.Types.PerUnit vf0=vq0 + R_a*iq0 + X_d*id0;
equation
  //Swing equation
  //in PSS/E setting to zero is equivalent to removing the swing equation
  if abs(H) > Modelica.Constants.eps then
    der(delta) = omega*2*Modelica.Constants.pi*fn;
    der(omega) = (P_0/S_b - P - D*omega)/(2*H);
  else
    der(delta) = 0;
    der(omega) = 0;
  end if;
  // d-q voltage and current equations
  der(eq) = 0 "Classical model assumes constant emf";
  vq = eq - R_a*iq - X_d*id "q-axis voltage equation";
  vd = X_d*iq - R_a*id "d-axis voltage equation";
  // Park's transformation
  [p.ir; p.ii] = -CoB*[sin(delta), cos(delta); -cos(delta), sin(delta)]*[id; iq];
  [p.vr; p.vi] = [sin(delta), cos(delta); -cos(delta), sin(delta)]*[vd; vq];
  //Power injections
  -P = p.vr*p.ir + p.vi*p.ii;
  -Q = p.vi*p.ir - p.vr*p.ii;
  // Terminal voltage magnitude and angle
  V = sqrt(p.vr^2 + p.vi^2);
  anglev = atan2(p.vi, p.vr);
  annotation (
    Icon(graphics={Text(extent={{-150,150},{150,110}}, textString="%name"),
                                         Rectangle(extent={{-100,100},{100,-100}},
          lineColor={0,0,255}),
                              Text(
          extent={{-60,30},{60,-32}},
          lineColor={0,0,255},
          textString="GENCLS")}),
    Documentation(info="<html>
<p>
Synchronous machine represented by 'classical' modeling
(see also <a href=\"modelica://OpenRESV.UsersGuide.References\">[PSSE-AGV2], chapter 15</a>).
</p>
<h5>Parametrization</h5>
<p>
This model changes its behavior depending on the value of the parameter <code>H</code>:
</p>
<ol>
<li><code>H=0</code>: The model behaves like an infinite bus where the voltage and frequency,
specified by <code>v_0</code> and <code>fn</code>, are kept constant.
<code>P</code> and <code>Q</code> are then calculated accordingly (i.e., the initial values
<code>P_0</code> and <code>Q_0</code> have <strong>no</strong> influence on the behavior of the model).</li>
<li><code>H>0</code>: \"Classical Generator\" model with physically-meaningful parameters, e.g.,
 <code>H=5</code> in a 100 MVA base. The parameters <code>P_0</code> and <code>Q_0</code> are used
to specify the fixed active and reactive power injected or absorbed by the model.
The parameters <code>v_0</code> and <code>fn</code> can be used to specify the <strong>initial</strong>
voltage and frequency.</li>
<li><code>H>>0</code>: By making <code>H</code> very large, e.g., <code>H=1e6</code> in a 100 MVA base,
the speed of the machine will not undergo any changes, and consequently will set the frequency <code>f</code> at the
bus to a fixed value (i.e., <code>fn</code>). The parameters <code>P_0</code>, <code>Q_0</code>,
<code>v_0</code> and <code>fn</code> have the same function as in case 2.</li>
</ol>

<h5>Applications</h5>
<ol>
<li><code>H=0</code>: Infinite bus</li>
<li><code>H>0</code>: Can be used to model a generation facility when only limited information
 is available, this is the simplest model possible to represent a synchronous machine's electro-mechanical dynamics.</li>
<li><code>H>>0</code>: Can be used to model the connection to a \"stiff grid\".</li>
</ol>

<p>See also <a href=\"modelica://OpenRESV.UsersGuide.References\">[PSSE-AGV2], chapter 15</a>.</p>
</html>", revisions="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Model Name</p></td>
<td><p>GENCLS</p></td>
</tr>
<tr>
<td><p>Reference</p></td>
<td><p>PSS/E Manual</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>September 2020</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Mengjia Zhang, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p>see <a href=\"modelica://OpenRESV.UsersGuide.Contact\">UsersGuide.Contact</a></p></td>
</tr>
<tr>
<td><p>Model Verification</p></td>
<td><p>This model has been verified against PSS/E.</p></td>
</tr>
<tr>
<td><p>Description</p></td>
<td><p>Synchronous machine represented by 'classical' modeling or Thevenin Voltage Source to play Back known voltage/frequency signal.</p></td>
</tr>
</table>
</html>"));
end GENCLS;
